# 证据来源清单与引用规范

只引用权威来源。证据等级按「强制力」划分，引用时注明来源名称与章节/条款，便于用户回查。

## 证据等级定义

| 等级 | 含义 | 典型来源 | 引用规则 |
|------|------|----------|----------|
| A | 强制条款 | 强制性国标（GB）、《电力安全工作规程》、部委规章（国家发改委/国家能源局/应急管理部令）、国家能源局《防止电力生产事故的二十五项重点要求》 | 必须引到条文/项号；违反即违规 |
| B | 行业规程/厂家文件 | 推荐性标准（GB/T、DL/T）、行业导则、设备厂家技术文件、企业内部运行/检修规程 | 引章节；可结合现场条件调整 |
| C | 经验/论文 | 期刊论文、技术报告、行业经验总结、技术监督与可靠性分析报告 | 注明出处；结论需结合现场判断 |

## 权威来源清单（按类别）

### 1. 国家法律与部门规章
- 《中华人民共和国安全生产法》
- 《电力安全生产监督管理办法》（国家发展改革委令）
- 《电力可靠性管理办法（暂行）》（国家发展改革委令 2022 年第 50 号）
- 《生产安全事故应急预案管理办法》（应急管理部令）
- 《工贸企业有限空间作业安全规定》（应急管理部令第 13 号）
- 《特种作业人员安全技术培训考核管理规定》

### 2. 强制性安全规程（A 级核心）
- GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》（工作票、操作票、防误操作等）
- GB 26164.1-2010《电业安全工作规程 第 1 部分：热力和机械》（热力机械工作票、动火、高处作业、检修隔离等）

### 3. 反事故重点要求（A 级核心）
- 国家能源局《防止电力生产事故的二十五项重点要求》（2023 年版），常用条目：
  - 防止锅炉灭火放炮
  - 防止锅炉制粉系统爆炸
  - 防止高温高压管道（锅炉/汽水系统）爆漏
  - 防止汽轮机超速
  - 防止汽轮机轴系断裂与损坏
  - 防止发电机损坏
  - 防止电气误操作

### 4. 国家标准与推荐性标准
- GB 50660-2011《大中型火力发电厂设计规范》
- GB/T 12145-2016《火力发电机组及蒸汽动力设备水汽质量》
- GB/T 6075.2-2012《机械振动 在非旋转部件上测量和评价机器振动 第 2 部分：汽轮发电机组》

### 5. 电力行业标准（DL/T）
- DL/T 838-2017《发电企业设备检修导则》（检修分类、W/H 点、验收试运）
- DL/T 610-2017《300MW 级锅炉运行导则》
- DL/T 611-2017《300MW 级汽轮机运行导则》
- DL/T 606 系列《火力发电厂能量平衡导则》（能耗诊断与计算）
- DL/T 904-2015《火力发电厂技术经济指标计算方法》
- DL/T 596-2021《电力设备预防性试验规程》
- DL/T 438《火力发电厂金属技术监督规程》

### 6. 集团与企业内部规程（B 级；开源版不直接引用内部原文）
- 发电集团安全生产管理制度（如两票三制实施细则、反措实施细则）
- 本厂《运行规程》《检修规程》《设备缺陷管理制度》《两票管理制度》《动火管理制度》
- 技术监督实施细则（金属、热工、化学、绝缘、继保）

### 7. 设备厂家技术文件（B 级）
- 汽轮机/锅炉/发电机/主变压器/磨煤机/DCS 设备说明书与运行维护手册
- 报警定值清单、保护逻辑说明、联锁条件
- 检修工艺卡、安装与调试手册

### 8. 期刊、报告与行业出版物（C 级）
- 期刊：《中国电力》《热力发电》《电力系统自动化》《汽轮机技术》《电站系统工程》《动力工程学报》
- 报告：技术监督报告、可靠性分析报告、机组性能试验报告、检修总结
- 出版物：电力行业标准汇编、国家能源局电力安全生产通报

## 引用格式

条目「证据等级及来源」字段统一为：

```text
A｜《电力安全工作规程 发电厂和变电站电气部分》GB 26860-2011 第 X 章（操作票要求）
B｜DL/T 838-2017《发电企业设备检修导则》第 X 章（检修验收）
C｜《热力发电》2023 年第 X 期，第 xx–xx 页（吹灰优化试验）
```

规则：
- 拿不准具体条文号/页码 → 只写「来源名称＋章节」，并标注「以本厂规程为准」，不编造。
- 企业内部规程只在内部使用时作为来源；开源发布时替换为对应公开标准或标注「内部规程（不公开）」。
- 需核验最新版本号时，用网页抓取访问官方渠道（国家标准全文公开系统、国家能源局/发改委官网），失败则标注「待核验」。
