# 完整回答示例（按 SKILL.md 调用逻辑展开）

每个示例展示：提问 → 检索路径 → 回答结构（结论先行 → 完整条目）。回答格式为默认 Markdown；可按需切换 HTML/PDF/Anki。

---

## 示例 1：运行类——「#1 瓦温缓慢上涨要不要立即停机？」

**检索路径**
- 解析：设备=#1 机组汽轮机轴承；现象=瓦温缓慢上涨（趋势劣化）；动作=是否停机；岗位=集控运行。
- 命中：1.7（趋势看劣化）、1.8（先对三表）、5.7（事故处置顺序）、2.1（缺陷分级）、3.2（负荷速率）。
- 排序：先安全边界（5.7/2.1）→ 再运行处置（3.2/1.7）→ 最后确认手段（1.8）。

**回答结构**

> **结论：不立即停机，但进入升级管控。** 先分清「真涨还是表坏、涨多快」：快速上涨（接近报警值或短时大幅跳变）按规程立即减负荷/打闸；缓慢上涨先核实测点、查趋势速率，按分级处置。
>
> **停机决策边界（先看这个）**：轴承金属温度达本厂报警值且继续上升、伴随轴承振动异常、或润滑油温/回油温度同步异常 → 按运行规程打闸，不要等「再观察十分钟」。
>
> **缓解性操作（按顺序做）**：
> 1. 核对三表（DCS/就地/冗余测点），排除变送器漂移（1.8）
> 2. 调取 24h 趋势，算上涨速率（1.7）
> 3. 检查润滑油系统：油温、油压、油质、冷油器（3.2 相关）
> 4. 视情减负荷，降低轴承载荷与发热（3.2）
> 5. 按缺陷分类开单，联系检修/热工处理（2.1）

### 1.7 用趋势看劣化（完整条目示例）
- **场景**：集控运行，参数异常时；任意机组
- **动作**：调取该参数 24h/7d 趋势曲线，计算上涨速率（℃/h）；对比同负荷历史数据；区分「变送器漂移」（突变、与其他测点不一致）与「真实劣化」（持续同向爬升、伴生参数联动）
- **成本**：时间 5–10 分钟｜风险 无｜资源 无
- **收益**：先判断「表真不真、涨多快」，再决定处置级别；避免误停机，也避免漏掉真劣化
- **证据等级及来源**：B｜本厂运行规程、DCS 说明书；C｜参数趋势预警类论文（《中国电力》）
- **说人话**：瓦温慢慢爬不等于马上要坏，先花十分钟查清「是表坏了还是真涨了、涨多快」，但一旦越线或开始加速，立刻按规程处置，别犹豫。

**硬规则提醒**：所有报警值、速率限值以本厂运行规程为准；本示例不给出具体数值，避免误导不同机组。

---

## 示例 2：检修类——「C 修时汽轮机轴承检修验收重点看什么？」

**检索路径**
- 解析：设备=汽轮机轴承；动作=检修验收；岗位=设备检修。
- 命中：4.2（W/H 点）、4.3（数据对比）、4.4（力矩）、4.5（分部→整体试运）、2.5（消缺双确认）。

**回答结构**

> **结论：验收看「数据」不看「感觉」。** 修前修后数据能对上、关键点见证到位、试运合格，才算验收通过。
>
> **验收清单**：
> 1. 轴瓦间隙、紧力、接触面积修前修后数据对比表（4.3）
> 2. 关键工序见证点（H 点）记录齐全，未见证不得覆盖（4.2）
> 3. 重要螺栓力矩值记录（4.4）
> 4. 单体试运（顶轴油泵、润滑油泵）→ 分部试运（盘车）→ 整套启动逐级验收（4.5）
> 5. 运行侧最终验收签字（2.5）

### 4.3 检修记录「一图一表一数据」（完整条目示例）
- **场景**：检修实施与验收阶段；汽机/锅炉/辅机通用
- **动作**：检修前测量并记录间隙/振动/温度基线；修后复测同一测点；形成修前/修后对比表，作为验收依据存档
- **成本**：时间 每台设备 10–20 分钟｜风险 无｜资源 无
- **收益**：数据对比让「修没修好」可量化，也是下次检修、根因分析的基础
- **证据等级及来源**：B｜DL/T 838-2017《发电企业设备检修导则》检修记录要求
- **说人话**：没有修前数据，验收就是「看个大概」；有了对比表，修得好不好一目了然。

---

## 示例 3：安全类——「两票三制怎么执行才不被考核，还能真防事故？」

**检索路径**
- 解析：现象=两票三制执行；动作=如何落实；岗位=运行/检修兼顾。
- 命中：5.1（两票三制红线）、5.2（三讲一落实）、1.4（隐患交底）、1.6（定期试验轮换）。

**回答结构**

> **结论：两票三制不是「应付检查的纸」，是「防错流程」。** 执行到位的关键是：票面措施逐项打勾、不跳步、不补票；交接班和定期试验不走过场。
>
> **执行要点**：
> 1. 工作票/操作票：措施逐项落实并打勾，杜绝「先干活后补票」（5.1）
> 2. 交接班：隐患双交（口头+书面），接班的必须复述确认（1.4）
> 3. 巡回检查：按路线、按频次，发现问题按缺陷单五要素记录（1.3、2.2）
> 4. 定期试验轮换：备用设备试验结果记录在案（1.6）
> 5. 开工前安全交底三讲一落实（5.2）

### 5.1 两票三制「红线执行」（完整条目示例）
- **场景**：所有运行/检修作业；全天候
- **动作**：工作票/操作票票面安全措施逐项落实并签字；交接班制、巡回检查制、设备定期试验轮换制按周期执行并记录；发现无票作业立即制止
- **成本**：时间 办票 10–30 分钟/张｜风险 无（本身就是防风险）｜资源 运行、检修双方配合
- **收益**：绝大多数人身与设备事故源于「图省事跳过流程」；两票三制是零成本保命条款
- **证据等级及来源**：A｜GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》、GB 26164.1-2010《电业安全工作规程 第 1 部分：热力和机械》（工作票/操作票制度）；B｜本厂两票管理制度
- **说人话**：所有出大事的，十有八九是「就这一次不走流程」；票和制不是考你的，是保你的。

---

## 示例 4：节能类——「排烟温度偏高，先调什么最划算？」

**检索路径**
- 解析：现象=排烟温度偏高；动作=调整优先序；岗位=集控运行/锅炉专业。
- 命中：3.4（吹灰按温差）、3.3（风煤配比）、3.5（真空端差关联）、1.7（趋势对比）。

**回答结构**

> **结论：先查「受热面积灰」再查「风量配比」，这两项零成本，动煤耗最见效。** 排烟温度每升高约 10–15℃ 煤耗上升明显，但原因要先定位。
>
> **调整顺序（按性价比）**：
> 1. 看吹灰历史与受热面温差趋势——积灰欠吹是头号原因（3.4）
> 2. 查氧量/炉膛负压/CO——风量偏大或配风不均会直接抬高排烟温度（3.3）
> 3. 查省煤器入口给水温度、空预器漏风——这些是结构性因素，需要检修配合（关联 4.8）
> 4. 用趋势数据对比排烟温度与负荷、煤质关系，判断是「工况变化」还是「设备劣化」（1.7）

### 3.4 吹灰「按温差决策」（完整条目示例）
- **场景**：集控运行/锅炉专业，运行中
- **动作**：以受热面壁温差、排烟温度、减温水流量趋势为基准决定吹灰频次与顺序；欠吹的受热面优先吹，避免固定时间表一刀切
- **成本**：时间 每次吹灰 30–60 分钟蒸汽/空气消耗｜风险 低（控制汽温波动）｜资源 协调吹灰系统投入
- **收益**：欠吹→排烟温度高、爆管风险；过度吹→受热面吹损；按数据定频次两头都省
- **证据等级及来源**：B｜DL/T 610-2017《300MW 级锅炉运行导则》、锅炉厂家说明书；C｜受热面吹灰优化论文（《热力发电》）
- **说人话**：吹灰不是「越勤越好」，是「该吹的时候吹」；看温差数据定，又省汽又省煤。

---

## 示例 5：未命中处理——「汽轮机末级叶片水蚀怎么预防？」

**检索路径**
- 解析：设备=汽轮机末级叶片；现象=水蚀；动作=预防。
- 检索 framework.md：无「末级叶片水蚀」精确条目。

**回答结构**

> **指南未覆盖此条目。** 目录框架中没有「末级叶片水蚀」的具体建议，我不编造结论。
>
> **最相近条目**：4.8 金属监督「重点项目清单」（叶片属金属监督范围）——可借停机窗口安排叶片检查。
>
> **建议来源（按优先级）**：
> - 本厂汽轮机运行规程（低负荷/湿蒸汽区运行要求）
> - 汽轮机厂家技术文件（末级叶片检查与修复工艺）
> - DL/T 611-2017《300MW 级汽轮机运行导则》
> - 期刊论文（《汽轮机技术》水蚀防护专题）
>
> **提示**：如需该主题加入指南，可补充条目「3.9 末级叶片水蚀防护：低负荷湿蒸汽区运行时长控制与停机检查」。
